# DanaRS and Dana-i Pump

_These instructions are for configuring the app and your pump if you have a DanaRS from 2017 onwards or the newer Dana-i. Visit [DanaR Insulin Pump](./DanaR-Insulin-Pump.md) if you have the original DanaR instead._

**New Dana RS firmware v3 can be used from AAPS version 2.7 onwards.**

**New Dana-i can be used from AAPS version 3.0 onwards.**

* In DanaRS/i pump "BASAL A" is used by the app. Existing data gets overwritten.

<a id="DanaRS-Insulin-Pump-pairing-pump"></a>
## Pairing pump

* On AAPS homescreen click hamburger menu on the top left corner and go to Config Builder.
* In pump section select 'Dana-i/RS'.
* Click on gear wheel to get directly to the pump settings or return to homescreen.

  ![AAPS config builder Dana-i/RS](../images/pump/dana/DanaRS_i_ConfigB.png)

* Go to 'DANA-i/RS' tab.
* Select preferences menu by tapping the 3 dots in the top right. 
* Select 'Dana-i/RS Preferences'.
* Click on "Selected pump".
* In the pairing window click on the entry for your pump.

  ![AAPS pair Dana-i/RS](../images/pump/dana/DanaRS_i_Pairing.png)

* **You have to confirm the pairing on the pump!** That's just the way you are used to from other bluetooth pairings (i.e. smartphone and car audio).

  ![Dana RS confirmation pairing](../images/pump/dana/DanaRS_Pairing.png)

* Follow the pairing process based on the type and firmware of your pump:

   * For DanaRS v1 select pump password in preferences and set your password.
   * For DanaRS v3 you have to type 2 sequences of numbers and letters displayed on pump to AAPS pairing dialog.
   * For Dana-i standard Android pairing dialog appear and you have to enter 6-digit number displayed on pump.

* Select Bolus Speed to change the default bolus speed used (12sec per 1u, 30sec per 1u or 60sec per 1u).
* Set basal step on pump to 0.01 U/h using Doctors menu (see pump user guide).
* Set bolus step on pump to 0.05 U/h using Doctors menu (see pump user guide).
* Enable extended boluses on pump

<a id="DanaRS-Insulin-Pump-default-password"></a>

### Default password

* For DanaRS with firmware v1 and v2 the default password is 1234.
* For DanaRS with firmware v3 or Dana-i the default password is derived from the manufacturing date and calculates as MMDD where MM is the month and DD is the day, the pump was produced (i.e. '0124' representing month 01 and day 24). 

  * From MAIN MENU select REVIEW then open SHIPPING INFORMATION from the sub menu
  * Number 3 is manifacturing date. 
  * For v3/i this password is used only for locking menu on pump. It's not used for communication and it's not necessary to enter it in AAPS.

<a id="DanaRS-Insulin-Pump-change-password-on-pump"></a>
## Change password on pump

* Press OK button on pump
* In main menu select "OPTION" (move right by pressing arrow button several times)

  ![DanaRS Main Menu](../images/pump/dana/DanaRSPW_01_MainMenu.png)

* In options menu select "USER OPTION"

  ![DanaRS Option Menu](../images/pump/dana/DanaRSPW_02_OptionMenu.png)
  
* Use arrow button to scroll down to "11. password"

  ![DanaRS 11. Password](../images/pump/dana/DanaRSPW_03_11PW.png)
  
* Press OK to enter old password.

* Enter **old password** (Default password see [above](#DanaRS-Insulin-Pump-default-password)) and press OK

  ![DanaRS Enter old password](../images/pump/dana/DanaRSPW_04_11PWenter.png)

* If wrong password is entered here there will be no message indicating failure!
* Set **new password** (Change numbers with + & - buttons / Move right with arrow button).

  ![DanaRS New password](../images/pump/dana/DanaRSPW_05_PWnew.png)
  
* Confirm with OK button.
* Press OK to save setting.

  ![DanaRS Save new password](../images/pump/dana/DanaRSPW_06_PWnewSave.png)
  
* Move down to "14. EXIT" and press OK to exit.

  ![DanaRS Exit](../images/pump/dana/DanaRSPW_07_Exit.png)

<a id="DanaRS-Insulin-Pump-dana-rs-specific-errors"></a>
## Dana RS specific errors

### Error during insulin delivery
In case the connection between AAPS and Dana RS is lost during bolus insulin delivery (i.e. you walk away from phone while Dana RS is pumping insulin) you will see the following message and hear an alarm sound.

![Alarm insulin delivery](../images/pump/dana/DanaRS_Error_bolus.png)

* In most cases this is just a communication issue and the correct amount of insulin is delivered.
* Check in pump history (either on the pump or through Dana tab > pump history > boluses) if correct bolus is given.
* Delete error entry in [treatments tab](#screens-bolus-carbs) if you wish.
* Real amount is read and recorded on next connect. To force this press BT icon on dana tab or just wait for next connect.

## Special note when switching phone

When switching to a new phone the following steps are necessary:
* [Export settings](../Maintenance/ExportImportSettings.md) on your old phone
* Transfer settings from old to new phone

### DanaRS v1
* **Manually pair** Dana RS with the new phone
* As pump connection settings are also imported AAPS on your new phone will already "know" the pump and therefore not start a bluetooth scan. Therefore new phone and pump must be paired manually.
* Install AAPS on the new phone.
* [Import settings](../Maintenance/ExportImportSettings.md) on your new phone

### DanaRS v3, Dana-i
* Start pairing procedure as described [above](#DanaRS-Insulin-Pump-pairing-pump).
* Sometimes it may be necessary to clear pairing information in AAPS by long-click BT icon on Dana-i/RS tab.

## Timezone traveling with Dana RS pump

For information on traveling across time zones see section [Timezone traveling with pumps](#timezone-traveling-danarv2-danars).
